# System 384 vs 335 (reference year ending 2026-11-17)

## Daily summary

| | 384 | 335 |
|---|---|---|
| SPF | 3.72 | 4.24 |
| Heat kWh | 10085 | 9885 |
| Heat loss W/K | 188 | 179 |
| Balance temp | 16.2 | 16.7 |
| Hot water share | 0.127 | 0.156 |
| Standby share of elec | 0.018 | 0.028 |
| Space COP | 3.88 | 4.41 |
| Water COP | 3.07 | 3.73 |
| Ideal eff. space | 0.423 | 0.496 |
| Ideal eff. water | 0.367 | 0.438 |
| Flow−outside all | 26.2 | 27.3 |
| Flow−outside space | 25.7 | 27.0 |
| Flow−return space | 2.49 | 3.66 |
| Heat-median outside T | 7.31 | 8.42 |
| Space flow, heat-weighted | 32.4 | 34.7 |
| Water flow, heat-weighted | 40.3 | 40.8 |
| Cold-day defrost % of heat | 3.44 | 2.05 |
| Complete days in history | 767 | 790 |
| Days in reference year | 359 | 364 |

## Factor decomposition (model SPF 3.666 → 4.143)

- climate: +0.096
- space_demand: +0.023
- dhw_demand: -0.009
- standby: -0.027
- space_eta: +0.501
- space_flow: -0.218
- dhw_eta: +0.116
- dhw_flow: -0.005
- total: +0.477

## Counterfactual for 384

- measured 3.718; with 335's space efficiency 4.233; plus water 4.357

## 1-minute data

| | 384 | 335 |
|---|---|---|
| SPF | 3.743 | 4.241 |
| Space COP | 3.855 | 4.349 |
| Water COP | 3.130 | 3.741 |
| Heat kWh | 10205 | 9905 |
| Space starts/day | 5.6 | 5.9 |
| Median cycle min | 44 | 40 |
| Runtime in cycles <30 min | 0.035 | 0.073 |
| Steady COP | 3.887 | 4.349 |
| Real defrosts (all) | 719 | 434 |
| Real defrosts (space) | 601 | 177 |
| Space COP running | 3.891 | 4.423 |
| …excluding defrost windows | 4.089 | 4.502 |
| Running mean flowT | 32.23 | 34.48 |
| Running mean returnT | 29.78 | 30.84 |
| Running mean dT | 2.46 | 3.63 |
| Running mean flowrate | 14.28 | 10.42 |
| Running mean elec | 624.14 | 591.54 |
| Running mean heat | 2428.64 | 2616.57 |

Defrosts per running hour by outside band:

- 384 defrost_rate_per_run_hour: -2: 0.92, 0: 0.78, 2: 0.34, 4: 0.05, 6: 0.01, 8: 0.00
- 384 defrost_rate_all_modes: -2: 0.89, 0: 0.75, 2: 0.33, 4: 0.06, 6: 0.01, 8: 0.01
- 335 defrost_rate_per_run_hour: -2: 0.62, 0: 0.37, 2: 0.12, 4: 0.02, 6: 0.01, 8: 0.00
- 335 defrost_rate_all_modes: -2: 0.59, 0: 0.39, 2: 0.15, 4: 0.07, 6: 0.05, 8: 0.05
- penalty 384 0.048, 335 0.018; COP gain for 384: 0.126

## Matched steady state: 63 cells, coverage 0.64/0.72, COP 4.228/4.797, ratio 1.143

Band ideal efficiency (31–35 °C flow, 1.8–2.6 kW):

- 384: 0: 0.430, 2: 0.464, 4: 0.472, 6: 0.475, 8: 0.470, 10: 0.454, 12: 0.435
- 335: -4: 0.500, -2: 0.504, 0: 0.519, 2: 0.533, 4: 0.538, 6: 0.533, 8: 0.537, 10: 0.530, 12: 0.503, 14: 0.475

## Sensor offset

- 384: mean -0.007 K, median -0.047 K; corrected SPF all-flow 3.757, running 3.754; trend +0.0368 K/K → +0.201 K at space running, extrapolated SPF 3.395 (-9.3% heat)
  - by flowT median: 18: -0.112, 20: -0.153, 22: -0.108, 24: -0.022, 26: +0.032, 28: +0.102, 30: +1.868, 32: +1.818
- 335: mean +0.049 K, median +0.047 K; corrected SPF all-flow 4.152, running 4.184; trend +0.0055 K/K → +0.096 K at space running, extrapolated SPF 4.123 (-2.8% heat)
  - by flowT median: 20: +0.035, 22: +0.042, 24: +0.050, 26: +0.060, 28: +0.082, 30: +0.083

## 10-second data

- 384: pump 24.1 W at 14.3 l/min (total 29.0 W, pump-off standby 4.9 W)
  - loop: space 80 s × 14.3 l/min = 19.1 L; dhw 90 s × 14.3 l/min = 21.5 L; pump_only 100 s × 10.2 l/min = 16.9 L
  - loop loss 4.15–5.80 W/K over lags 80s: 4.15 (quasi-steady n 8), 90s: 5.31 (quasi-steady n 8), 100s: 5.80 (quasi-steady n 8); running loss 4.1–5.8% of heat
- 335: pump 20.3 W at 10.5 l/min (total 28.9 W, pump-off standby 8.6 W)
  - loop: space 40 s × 10.5 l/min = 7.0 L; dhw 30 s × 14.2 l/min = 7.1 L; pump_only 60 s × 8.3 l/min = 8.3 L
  - loop loss 1.82–2.69 W/K over lags 30s: 1.82 (quasi-steady n 1798), 40s: 2.26 (quasi-steady n 1797), 50s: 2.57 (quasi-steady n 1797), 60s: 2.69 (quasi-steady n 1797); running loss 1.8–2.7% of heat

## Between-cycle primary losses (per year)

- 384: overrun 1942 h at 14.0 K → 113–158 kWh (metered heat in overrun +102 kWh); pump off 0.91/day, median 373 min → standing 61–80 kWh; space heat 8885 kWh
- 335: overrun 2651 h at 13.2 K → 64–94 kWh (metered heat in overrun +130 kWh); pump off 0.90/day, median 224 min → standing 20–26 kWh; space heat 8352 kWh

## Implied air shortfall

- raw (pump 0.0 W, ua 0.00 W/K): overall 5.36 K; day 2:3.4, 4:2.9, 6:3.2, 8:3.8, 10:3.9; night 0:10.2, 2:6.6, 4:6.6, 6:6.9, 8:6.4, 10:5.2; output 4–8 °C 1500:2.6, 2000:4.4, 2500:7.0, 3000:9.6
- adjusted low (pump 3.8 W, ua 1.46 W/K): overall 4.48 K; day 2:2.2, 4:1.9, 6:2.3, 8:3.0, 10:3.2; night 0:8.9, 2:5.4, 4:5.5, 6:5.9, 8:5.6, 10:4.5; output 4–8 °C 1500:2.1, 2000:3.4, 2500:5.8, 3000:8.6
- adjusted high (pump 3.8 W, ua 3.97 W/K): overall 3.44 K; day 2:0.8, 4:0.8, 6:1.2, 8:2.1, 10:2.5; night 0:7.9, 2:3.9, 4:4.1, 6:4.8, 8:4.7, 10:3.8; output 4–8 °C 1500:1.8, 2000:2.3, 2500:4.4, 3000:7.3

## Space heating COP budget

- gap 0.494 (3.855 vs 4.349)
- defrost 0.126
- pump 0.001–0.024 (pump-only diff 3.8 W, total diff 0.1 W)
- pipework while running 0.061–0.165 (UA diff 1.46–3.97 W/K)
- pipework between cycles 0.023–0.067 (54–154 kWh/yr extra)
- remainder 0.112–0.283
